# Datakeskuksen suunnitteluvaiheen haasteet ja elinkaaren huomiointi

## Johdanto [^1]
Datakeskuksen suunnittelu on paljon muutakin kuin “rakennetaan halli, tökätään palvelimet sisään ja kytketään nettiin”. Käytännössä suunnitteluvaihe on erittäin monisyinen ja kriittinen prosessi, jossa on tasapainotettava luotettavuus, skaalautuvuus, energiatehokkuus, turvallisuus ja kustannukset sekä pysyttävä teknologian ja säädösten kehityksen tahdissa. Esiselvityksen jälkeen, kun rakentamispäätös on tehty, aletaan laatia yksityiskohtaisia suunnitelmia datakeskuksen toteutuksesta. 

Seuraavissa luvuissa käsitellään yleisimpiä suunnitteluvaiheen haasteita – kuten **kapasiteetin mitoitus**, **infrastruktuuriratkaisut**, **sijaintipaikan valinta**, **energiatehokkuus** ja **tietoturva** – sekä sitä, miten datakeskuksen **koko elinkaari** pyritään ottamaan huomioon suunnitteluratkaisuissa. Lisäksi esitellään keinoja näiden haasteiden ratkaisemiseksi.

## Elinkaariajattelu suunnitteluratkaisuissa [^2]

Jo suunnitteluvaiheessa pyritään huomioimaan datakeskuksen **koko elinkaari** (suunnittelu, rakentaminen, käyttö, ylläpito ja purku). Alan parhaiden käytäntöjen mukaan tuodaan operointi- ja ylläpitonäkökulma mukaan jo varhain suunnitteluun. Tämä tarkoittaa esimerkiksi, että datakeskuksen käyttöhenkilöstö ja huollon asiantuntijat osallistuvat suunnitteluun heti alkuvaiheessa. Näin voidaan varmistaa, että huoltotoimet ja operointi on sujuvaa, vältetään turha uudelleensuunnittelu sekä saavutetaan alusta asti parempi luotettavuus. Tyypillisiä syitä kytkeä operatiivinen osaaminen mukaan jo suunnitteluun ovat mm. laitteiden huollettavuuden varmistaminen, tilojen suunnittelu, energiantarpeen arviointi sekä operointiriskien hallinta. Monet suunnittelutoimistot korostavatkin kokonaisvaltaista elinkaariajattelua: esimerkiksi Swecon mukaan heidän osaamisensa kattaa koko projektin elinkaaren – suunnitteluvaiheesta käyttöönottoon saakka [^3].

Elinkaariajattelun toteutuminen näkyy käytännössä suunnitteluratkaisuissa monella tavalla. Suunnittelussa tehdään elinkaarikustannusanalyyseja ja pyritään optimoimaan Total Cost of Ownership – joskus jokin ratkaisu voi olla kalliimpi rakentaa, mutta tulee pitkällä tähtäimellä edullisemmaksi ja tehokkaammaksi käytössä. Myös ympäristövaikutuksia arvioidaan jo alkuvaiheessa: esimerkiksi sijaintipaikkaa valitessa analysoidaan rakentamisen elinkaari- ja ympäristövaikutuksia ja huomioidaan olemassa oleva infrastruktuuri, kuten sähköverkko ja kaukolämpöverkko, jotta datakeskus voidaan integroida kestävällä tavalla ympäristöön. Suunnittelussa varaudutaan datakeskuksen koko käyttöikään – tilojen ja järjestelmien pitää olla muuntojoustavia, laajennettavia ja helposti ylläpidettäviä. Käytännössä tämä tarkoittaa mm. modulaarisia rakenteita, jotka mahdollistavat vaiheittaiset laajennukset, ja laitevalintoja, jotka tukevat myöhempää päivitystä ja huoltoa ilman merkittäviä käyttökatkoja. Lisäksi jo suunnittelussa voidaan suunnitella loppukäytön ratkaisuja: miten laitteistot aikanaan poistetaan käytöstä, kierrätetään tai hyödynnetään purkamisen yhteydessä ympäristövastuullisesti. Kaiken kaikkiaan elinkaaren huomioiminen varhaisessa vaiheessa parantaa datakeskuksen kustannustehokkuutta, luotettavuutta ja kestävyttä sen koko elinkaaren ajan.


## Kapasiteetin mitoitus ja skaalautuvuus [^4]

Kapasiteetin oikea mitoitus on yksi suunnitteluvaiheen keskeisistä haasteista. On päätettävä, kuinka paljon laskentatehoa, tallennustilaa, sähkötehoa ja jäähdytyskapasiteettia datakeskuksen on tuettava heti käyttöönotossa ja toisaalta varauduttava tulevaan kasvuun. Aliarviointi johtaa siihen, ettei keskus pysty vastaamaan kysyntään, kun taas yliarviointi tuottaa alhaisen käyttöasteen, mikä on kallista ja tehotonta. Esimerkiksi jos IT-laitteiden kuorma jää alle 10 % kapasiteetista, datakeskuksen PUE-arvo (Power Usage Effectiveness) saattaa jopa kaksinkertaistua hukatun energian vuoksi [^4]. Siksi kapasiteettia suunniteltaessa on suositeltu tähtäämään siihen, että laitteet pyörisivät jatkuvasti noin 20–50 % kuormalla – tällöin resurssit eivät seiso täysin käyttämättöminä, mutta toisaalta on vielä runsaasti pelivaraa kysynnän kasvuun. Kapasiteetin käyttöasteen optimointi on tärkeää energiatehokkuuden kannalta.

Toinen haaste on tulevaisuuden tarpeiden ennustaminen: digitaalisen tiedon määrä ja käsittelytarpeet kasvavat huimaa vauhtia, joten datakeskuksen on pystyttävä skaalautumaan. Tyypillisiä skaalautuvuuteen liittyviä ongelmia ovat fyysisen tilan rajallisuus, olemassa olevan sähkö- ja jäähdytysinfrastruktuurin rajoitukset sekä se, ettei keskus pysty joustavasti omaksumaan uusia teknologioita tai muuttuvia työkuormia. Näiden ratkaisemiseksi parhaat käytännöt suosittelevat modulaarista infrastruktuuria, joka kasvaa tarpeen mukana, sekä virtualisointia ja ohjelmisto-ohjattuja verkkoja, joilla parannetaan kapasiteetin joustavuutta. Modulaariset ratkaisut (esimerkiksi konttikonesalit tai modulaariset laitetilat) mahdollistavat kapasiteetin lisäämisen vaiheittain ilman, että koko keskusta tarvitsee rakentaa kerralla valmiiksi. Virtualisoinnin avulla puolestaan voidaan ajaa useita palvelimia ja sovelluksia yhdellä fyysisellä laitteella, mikä parantaa laitteiden käyttöastetta merkittävästi. On raportoitu, että palvelimien virtualisointi tuo huomattavia säästöjä – ilman virtualisointia yksi fyysinen palvelin jäisi usein vajaakäytölle, kun taas virtualisoidussa ympäristössä kapasiteettia voidaan jakaa tehokkaammin usean virtuaalipalvelimen kesken. Lisäksi kapasiteettisuunnittelussa varaudutaan vikasietoisuuteen: esimerkiksi N+1- tai 2N-konfiguraatiot (ylimääräiset laitteet tai kokonaan kahdennettu kapasiteetti) varmistavat, että yhden komponentin vikaantuessa kapasiteettia on yhä riittävästi kriittisten palveluiden pyörittämiseen [^3].

Yhteenvetona, kapasiteetin mitoituksessa on löydettävä tasapaino nykyisten tarpeiden ja tulevan kasvun välillä – tätä helpotetaan hyödyntämällä skaalautuvia ja joustavia teknologioita sekä jatkuvaa kapasiteettitarpeen seurantaa.

## Infrastruktuuriratkaisut: sähkönsyöttö ja jäähdytys [^3][^4]

Datakeskuksen tekninen infrastruktuuri – erityisesti sähkönsyöttö- ja jäähdytysjärjestelmät – on suunniteltava huolellisesti vastaamaan keskuksen vaatimuksiin. 

### Sähkönsyöttö
Sähköjärjestelmän osalta haasteena on mitoittaa ja toteuttaa järjestelmä, joka pystyy toimittamaan tarpeeksi tehoa yhä tiheämmille laitekokoonpanoille ja samalla takaamaan korkean käytettävyyden. Modernit palvelinräkit voivat kuluttaa huomattavasti sähköä, joten sähkönjakelun kapasiteetin on oltava riittävä ja skaalautuva
Suunnittelijoiden on valittava sopivat muuntajat, UPS-varavirtalähteet ja generaattorit, jotka tukevat tarvittavaa tehoa ja kasvunvaraa [^3].
Lisäksi on huolehdittava sähköverkon redundanssista: tyypillisesti kriittisissä datakeskuksissa toteutetaan vähintään N+1 -redundanssi (esim. ylimääräinen UPS ja varageneraattori) tai jopa kahdennetaan koko syöttöjärjestelmä (2N), jotta yksittäinen vika ei lamauta toimintaa [^3].
Esimerkiksi Sweco kertoo suunnittelevansa konesalien varavoima- ja UPS-järjestelmät yleensä kahdennettuina, ja lisäksi sähkönsyöttö verkosta pyritään varmistamaan useammasta syöttöpisteestä, mikä parantaa käyttövarmuutta. Sähköjärjestelmään liittyy myös turvallisuusnäkökohtia: suurilla tehoilla oikosulku- ja valokaaririskit kasvavat, joten laitteistojen mitoituksessa ja suojauslaitteissa on huomioitava myös huoltohenkilöstön turvallisuus ja paloturvallisuus [^4].
### Jäähdytys
Jäähdytysjärjestelmä on toinen kriittinen infrastruktuurin osa-alue. Tiheästi pakatut palvelimet tuottavat valtavasti lämpöä, ja perinteiset kiinteistöjen ilmastointijärjestelmät eivät välttämättä riitä johtamaan tätä lämpökuormaa pois
[^4].
Ylikuumeneminen on todellinen riski: liiallinen lämpö johtaa laitteiden toimintahäiriöihin tai vaurioihin
[^4].
Suunnittelijoiden onkin ratkaistava, miten ylläpidetään optimaalinen lämpötila palvelinsalissa mahdollisimman energiatehokkaasti. Haasteita ovat mm. sopivan jäähdytysteknologian valinta (ilma- vs. nestejäähdytys, perinteinen CRAC vs. adiabattinen jäähdytys jne.), laitetilojen ilmavirtauksen hallinta sekä jäähdytyksen varmistaminen myös vikatilanteissa. Suurissa datakeskuksissa joudutaan usein turvautumaan kehittyneempiin jäähdytysratkaisuihin, kuten vesijäähdytykseen, koska vesi pystyy kuljettamaan lämpöä tehokkaammin kuin ilma. Konesalin layout vaikuttaa myös jäähdytyksen tehokkuuteen: yleinen ratkaisu on käyttää hot/cold aisle -järjestelyä, jossa palvelinrivien kuumat ja kylmät käytävät erotetaan, jotta kylmä ilmavirta kohdistuu vain laitteiden ilmanottoaukoille ja kuuma poistoilma kerätään talteen [^4]. 
Tarvittaessa voidaan käyttää kohdennettuja jäähdytysmenetelmiä kuten nestejäähdytystä tai upotuskylmätekniikoita, jos lämpötiheydet nousevat erittäin suuriksi

Infrastruktuurivalintojen yhteydessä on myös tärkeää huomioida joustavuus ja päivitettävyys. Teknologia kehittyy, ja datakeskuksen elinkaaren aikana voi tulla tarve vaihtaa jäähdytysmenetelmää tai lisätä uusia teholähteitä. Suunnitteluratkaisuissa pyritäänkin modulaarisuuteen: esimerkiksi rakennetaan jäähdytysjärjestelmä useista rinnakkaisista yksiköistä, joita voidaan lisätä tarpeen kasvaessa. Näin vältetään se, että alussa investoitaisiin liian järeään laitteistoon, joka on alimitoitetulla kuormalla tehoton. Eräässä tapaustutkimuksessa huomattiin virheeksi valita liian suurikokoinen vakioilmastointikone heti alkuun – parempi ratkaisu olisi ollut mitoittaa jäähdytyskone alkuvaiheen kuormalle ja lisätä kapasiteettia asteittain kuorman kasvaessa. Samoin UPS-laitteistoissa voidaan käyttää modulaarisia järjestelmiä tai yhdistää pienempi UPS dieselgeneraattoriin siten, että akusto kattaa kriittisen kuorman lyhytaikaisesti kunnes generaattori käynnistyy. Tällä tavoin infrastruktuuri pysyy paremmin oikean kokoisena käyttöasteisiin nähden, mikä parantaa tehokkuutta ja vähentää kustannuksia.

Yhteenvetona, datakeskuksen sähkö- ja jäähdytysinfra on suunniteltava luotettavaksi ja tehokkaaksi. Keinoja tähän ovat riittävä kapasiteetin ylimitoitus kriittisissä kohdin (redundanssi vikatilanteita varten), toisaalta asteittain laajennettava modulaarisuus (jotta järjestelmä skaalautuu ilman suurta ylikapasiteettia alussa), sekä modernit teknologiat kuten sisältä lämpövirtauksen hallinta (kuuma/kylmä käytävä -erottelu) ja tarvittaessa nestejäähdytys, joilla korkeat lämpökuormat voidaan hallita [^4].
Näillä ratkaisuilla varmistetaan, että datakeskus pystyy toimimaan keskeytyksettä ja optimaalisissa olosuhteissa myös pitkällä aikavälillä.

## Sijaintikriteerit ja ympäristötekijät [^5][^6]

Datakeskuksen sijaintipaikan valinta on strateginen päätös, johon liittyy monia tärkeitä kriteereitä. Esiselvitysvaiheessa on usein jo kartoitettu vaihtoehtoja, mutta suunnitteluvaiheessa sijainnin sopivuus tarkentuu lopullisten vaatimusten valossa. Yksi keskeinen tekijä on maantieteellinen sijainti ja ilmasto. Ilmasto vaikuttaa suoraan jäähdytystarpeeseen: viileässä ympäristössä palvelinsalin jäähdytys on helpompaa ja energiatehokkaampaa hyödyntää esimerkiksi ulkoilmaa (free cooling) suuren osan vuodesta. Suomessa on tästä syystä hyvät edellytykset datakeskuksille – meillä on ympäri vuoden suhteellisen kylmää, mikä on positiivinen asia monelta kannalta datakeskuksen lämpötilanhallinnan kannalta. Sijainnin ilmastolliset olosuhteet voivat rajata mahdollisia jäähdytysratkaisuja: erittäin kuumassa tai kosteassa ilmastossa joudutaan ehkä käyttämään täysin suljettuja kiertojäähdytysjärjestelmiä, kun taas viileässä ilmastossa avoimempi ilmajäähdytys ja lämmön talteenotto on mahdollista. Suuret datakeskukset tuottavat valtavasti lämpöä, joten sijainnin valinnassa kannattaa huomioida myös mahdollisuudet hukkalämmön hyödyntämiseen – tästä enemmän energiatehokkuus-osiossa [^5].

Toinen sijaintikriteeri on sähkön saanti ja energian hinta. Datakeskus on energiaintensiivinen laitos, joten paikan päällä tulee olla saatavilla riittävästi sähkötehoa mieluiten luotettavasta ja monisyöttöisestä sähköverkosta. Ihanteellisessa tapauksessa alueella on useita erillisiä syöttölinjoja kantaverkosta tai sähköasemalta, jotta yksittäisen syöttökatkon riski pienenee. Myös sähkön hintataso ja saatavuus uusiutuvalle energialle vaikuttavat – alueet, joilla on edullista ja puhdasta sähköä (esim. vesivoimaa, tuulivoimaa) houkuttelevat datakeskusinvestointeja. Esimerkiksi suuria hyperscale-konesaleja on rakennettu Pohjoismaihin osin siksi, että sähkö on kohtuuhintaista ja hiilijalanjälki pienempi uusiutuvan energiatuotannon ansiosta.

Kolmas keskeinen tekijä on verkottuneisuus ja yhteydet. Datakeskuksen pitää sijaita niin, että sieltä on nopeat ja luotettavat yhteydet internetin runkoverkkoihin ja tarvittaessa asiakkaiden omiin verkkoihin. Tämä tarkoittaa käytännössä valokuituyhteyksiä useisiin suuntiin (redundanttiset runkoyhteydet) sekä lyhyitä viiveitä kriittisiin kohdemarkkinoihin. Sijaintia arvioitaessa yhteyksien saatavuus on ratkaiseva: alue, jonne on jo vedetty runsaasti kuitua ja jossa operoi useita teleoperaattoreita, on parempi kuin täysin uusi alue, jonne yhteydet pitäisi rakentaa tyhjästä. Sijaintipaikan logistinen saavutettavuus on myös huomionarvoinen – laitteiden toimitukset, huoltohenkilöstön pääsy paikalle ja varajärjestelmien (kuten polttoaineen generaattoreille) huolto riippuvat siitä, ettei keskus ole liian syrjäisessä tai vaikeakulkuisessa paikassa.

Muita huomioitavia sijaintikriteereitä ovat mm. tila ja laajennettavuus: Onko tontilla riittävästi tilaa mahdollisille laajennusosille tulevaisuudessa? Monet datakeskukset aloitetaan yhdellä rakennusmoduulilla, mutta varataan maata lisämoduuleille, jos kysyntä kasvaa. Turvallisuus ja riskit: Aluetta tulee arvioida luonnonilmiöiden (tulvat, maanjäristykset, myrskyt) kannalta – matalan riskin alue on toivottava. Myös ihmisen aiheuttamat riskit, kuten lähistön teollisuus (räjähdys- tai saastevaara) ja lentoreitit (onko lentokenttä vieressä, riski putoavista esineistä), arvioidaan. Lisäksi yhteiskunnalliset tekijät kuten poliittinen vakaus, lainsäädäntö ja verotus vaikuttavat: datakeskukselle voidaan saada etuja tietyillä alueilla (esim. verohuojennuksia), kun taas toisaalla voi olla rajoitteita (esim. dataan liittyvät paikalliset säilytysvaatimukset).

Sijaintipäätöksen tukena käytetään usein monialaisia esiselvityksiä ja analyyseja. Sweco esimerkiksi toteuttaa tonttitutkielmia ja sijaintipaikkaselvityksiä, joissa huomioidaan olemassa olevat tilat ja valmiit infrastruktuurit – kuten kaukolämpöverkko ja sähköverkon runkolinjat – jo hankkeen alkuvaiheessa. Tällä varmistetaan, että datakeskus voidaan kytkeä osaksi paikallista infrastruktuuria: jos lähellä on kaukolämpöverkko, datakeskuksen tuottama lämpö voidaan mahdollisesti hyödyntää kaupunkien lämmityksessä; jos vieressä on sähköasemia ja vahva verkko, syöttö saadaan luotettavasti. Kaiken kaikkiaan parhaat sijaintipaikat löytyvät perusteellisella vertailulla, jossa punnitaan ilmasto, energia, yhteydet, turvallisuus ja kustannukset. Ilman huolellista sijainnin suunnittelua voidaan päätyä tilanteeseen, jossa jokin keskeinen vaatimus – esimerkiksi riittävä jäähdytys tai tietoliikenneyhteys – on vaikea toteuttaa valitussa paikassa. Siksi suosituksena on edetä systemaattisesti: ensin määritellään datakeskuksen vaatimukset ja konsepti, ja vasta sitten lukitaan lopullinen sijainti, kun tiedetään että paikka vastaa tarpeita.

## Energiatehokkuus ja kestävä kehitys [^1][^5][^6]

Energiatehokkuus on noussut datakeskusten suunnittelussa keskiöön sekä taloudellisista että ympäristösyistä. Suuret datakeskukset kuluttavat valtavia määriä sähköä – on arvioitu, että hyperscale-keskus voi käyttää yhtä paljon energiaa kuin kymmenet tuhannet kodit. Tämä merkitsee operaattorille huomattavia sähkökustannuksia, ja toisaalta yhteiskunnalle merkittävää ympäristökuormaa, mikäli energia tuotetaan fossiilisin polttoainein. Niin regulaatioviranomaiset kuin asiakkaatkin vaativat yhä vihreämpiä ratkaisuja: esimerkiksi Singapore ja Alankomaat ovat asettaneet tiukkoja kestävyyskriteereitä datakeskuksille, ja alan ympäristösertifikaatit (kuten LEED) alkavat olla tärkeitä kilpailuvaltteja. Euroopan unioni on myös tuomassa voimaan uusia velvoitteita: vuodesta 2024 alkaen yli 500 kW IT-tehoa sisältävien datakeskusten on raportoitava energiankulutuksensa ja muita tehokkuusindikaattoreitaan EU:n tietokantaan  [^6].

Lisäksi EU:n energiatehokkuusdirektiivi edellyttää, että yli 1 MW datakeskukset arvioivat hukkalämmön hyödyntämismahdollisuudet – toisin sanoen suuret keskukset pyritään jatkossa kytkemään osaksi energiajärjestelmää siten, että niiden tuottama lämpö ei mene hukkaan  [^6].

Suunnitteluvaiheessa energiatehokkuuden huomioiminen tarkoittaa ensinnäkin matalan PUE-arvon tavoittelua. Power Usage Effectiveness (PUE) on suhdeluku, joka kertoo kokonaissähkönkulutuksen suhteessa IT-laitteiden kulutukseen. Suunnittelijat pyrkivät konfiguroimaan virransyötön ja jäähdytyksen niin, että mahdollisimman suuri osuus sähköstä menee suoraan laskentakuormalle eikä hukkaan tukijärjestelmissä. Käytännössä tämä sisältää tehokkaiden jäähdytysratkaisujen valinnan (kuten aiemmin mainittu kuuma/kylmäkäytävä-erottelu, korkeaa hyötysuhdetta tarjoavat chillertyyppiset jäähdyttimet, tai jopa adiabaattiset järjestelmät, jotka käyttävät haihdutusta viilennykseen). Myös laitteiden energiatehokkuuteen kiinnitetään huomiota: uudemmat palvelinlaitteet, virtalähteet ja komponentit ovat usein energiapihimpiä, ja älykkäällä kuormanhallinnalla palvelimet voidaan asettaa lepotilaan, kun kuorma on alhainen. Valaistus ja muu oheisinfrastruktuuri suunnitellaan niin, että esimerkiksi LED-valaistus ja liike-/valoisuusohjatut järjestelmät minimoivat turhan kulutuksen.

Yksi tärkeimmistä keinoista vähentää nettosähkönkulutusta on uusiutuvan energian hyödyntäminen. Suunnitteluvaiheessa voidaan päättää esimerkiksi aurinkopaneelien asentamisesta datakeskuksen katolle tai tuulivoiman hankkimisesta osaksi energiantuotantoa. Jotkut datakeskukset rakentavat viereen oman aurinkovoimalan tai hankkivat osuuden tuulipuistosta taatakseen, että heidän kuluttamansa sähkö on hiilineutraalia. Uusiutuvien liittäminen verkkoon saattaa vaatia sähköverkon liitäntöjen ja varavoimajärjestelmien suunnittelua huolellisesti (esim. akustoja tasapainottamaan tuotannon vaihtelua).

Hukkalämmön talteenotto on erityisen ajankohtainen kestävyysratkaisu. Datakeskuksen tuottama lämpö voidaan lämmönvaihtimien avulla kerätä talteen esimerkiksi nestejäähdytyspiiristä tai kuumasta poistoilmasta, ja siirtää se hyötykäyttöön. Suunnitteluvaiheessa tämä tarkoittaa, että varataan laitetilaa ja liitäntämahdollisuudet lämpöpumppuille tai lämmönvaihtimille, jotka kytkeytyvät vaikkapa kaukolämpöverkkoon. Suomessa tämä on erittäin relevanttia: Finnish Data Center Association korostaa, että vastuullinen datakeskus kytkeytyy muuhun infrastruktuuriin tarjoamalla hukkalämpöä esimerkiksi kaukolämpöverkkoon. Käytännössä monet suuret datakeskukset myyvät tai luovuttavat hukkalämpöään lähikaupunkien rakennusten lämmittämiseen, mikä parantaa koko hankkeen ekologista jalanjälkeä ja tuo myös lisätuloja tai kustannussäästöjä. Samalla datakeskus voi tukea sähköverkon vakautta omalla kapasiteetillaan – esimerkiksi osallistumalla kysyntäjoustoon tai käyttämällä varavoima-akkujaan verkon tasaamiseen huippukulutustilanteissa. Tällaiset mallit eivät vain pienennä ympäristökuormaa, vaan voivat tuoda myös taloudellista hyötyä ja uusia liiketoimintamahdollisuuksia datakeskuksen omistajalle [^6].

Lopuksi energiatehokkuudessa on kyse myös organisatorisista ratkaisuista: otetaanko käyttöön DCIM-työkaluja (Data Center Infrastructure Management), joilla jatkuvasti seurataan ja optimoidaan energiankulutusta? Tehdäänkö energiankulutukselle tavoitteita ja sertifiointeja? Suunnitteluvaihe luo pohjan näillekin – esimerkiksi Schneider Electricin kaltaiset toimijat tarjoavat suunnitteluvaiheessa valmiita ratkaisuja energian monitorointiin ja ympäristöolojen seurantaan, mikä nopeuttaa rakentamista ja parantaa tehokkuutta heti alusta alkaen. Kokonaisuutena voidaan todeta, että energiatehokkuushaasteisiin on olemassa monia ratkaisuja: tekniset (tehokkaat jäähdytys- ja sähköjärjestelmät, uusiutuvat, hukkalämpö), rakenteelliset (modulaarisuus, PUE-optimointi) sekä toiminnalliset (DCIM, aktiivinen optimointi). Suunnittelijan tehtävä on nivouttaa nämä osaksi datakeskuksen designia siten, että keskus täyttää sekä liiketoiminnan vaatimukset että kestävän kehityksen tavoitteet.

## Turvallisuus: fyysinen & kyberturva [^1]

Datakeskuksen turvallisuus on huomioitava jo suunnittelupöydällä sekä fyysisen turvallisuuden että kyberturvallisuuden näkökulmista. Koska datakeskus suojaa kriittistä tietoa ja palveluita, sen on oltava turvallinen sekä ulkoisia uhkia että sisäisiä vikoja vastaan.

Fyysisen turvallisuuden haasteita ovat luvattoman pääsyn estäminen ja laiterikkojen ehkäisy. Datakeskuksen suunnittelussa tämä tarkoittaa mm. suojauskerrosten rakentamista: keskus sijoitetaan aidatulle ja vartioidulle alueelle, rakennukseen suunnitellaan kulunvalvonta (esim. biometriset tunnisteet tai elektroniset avainkortit useilla tarkistuspisteillä) ja ympärivuorokautinen kameravalvonta. Myös laitetilojen sisällä rajataan alueita käyttöoikeuksien mukaan – esimerkiksi asiakkaiden laiteräkeille omat lukitut häkkinsä colocation-keskuksissa, tai vähintäänkin valvontajärjestelmä, joka kirjaa jokaisen laitekaapin oven avauksen. Ympäristöturvallisuus on toinen fyysinen suunnitteluhaaste: datakeskukseen pitää suunnitella tehokas palontorjuntajärjestelmä (sprinklerit tai mieluummin kaasusammutus, jonka suunnittelussa huomioidaan sekä laitteiden että henkilöstön turvallisuus) sekä tulvasuojaus (erityisesti konesalin ja varavoimakoneiden sijoitus tulvan ulottumattomiin). Paloturvallisuudessa on muistettava, että sammutuskaasut voivat olla vaarallisia ihmisille, joten tiloihin pääsevälle henkilöstölle on annettava koulutus toimintatavoista kaasusammutuksen lauetessa. Suunnittelussa otetaan huomioon myös huoltoreitit ja kaapeloinnin järjestely: esimerkiksi kaapelikouruja ei saa sijoittaa suoraan sprinklerisuuttimien alapuolelle (etteivät ne estä sprinklerien toimintaa), ja varmistetaan ettei kaapeleita asenneta liian tiukille mutkille tai lattialle kompastumisvaaraksi. Lisäksi datakeskuksen kriittiset infrastruktuurit tehdään redundanteiksi myös turvallisuuden vuoksi – kahdennetut sähkönsyötöt, jäähdytykset ja verkot takaavat, että vaikka jokin osa sabotoitaisiin tai vikaantuisi, datakeskus jatkaa toimintaa. Fyysiseen turvallisuuteen kuuluu myös ympäröivän alueen riskien minimointi: suunnittelussa voidaan sijoittaa polttoainesäiliöt ja generaattorit suojattuihin tiloihin, ja varmistaa ettei esimerkiksi räjähdysvaarallisia aineita säilytetä lähellä tärkeimpiä tiloja.

Tietoturva (kyberturvallisuus) on yhtä lailla kriittinen haaste, joskin sen ratkaisut ovat osin enemmän prosessi- ja ohjelmistopuolen asioita. Suunnitteluvaiheessa kuitenkin tehdään useita arkkitehtuurisia ratkaisuja, joilla luodaan turvallinen ympäristö tietoliikenteelle ja datalle. Yksi keskeinen periaate on verkkojen segmentointi: datakeskuksen sisäisessä verkkosuunnittelussa erotetaan erilaiset verkot ja palvelut toisistaan turvavyöhykkeisiin. Esimerkiksi hallintaverkko (management) erotetaan asiakasliikenteestä omalle verkkoalueelleen, ja kriittiset palvelimet sijoitetaan palomuurien taakse DMZ-verkkoihin. Tämä segmentointi vähentää riskiä, että mahdollinen tunkeutuja tai haittaohjelma leviäisi laajalle koko keskuksen verkkoon. Lisäksi varmistetaan, että infrastruktuuri tukee reaaliaikaista uhkien havaitsemista: asennetaan vaadittavat sensorit, lokeja keräävät järjestelmät ja integraatiopisteet SIEM/SOC-toimintaa varten, jotta tietomurtoyritykset tai epäilyttävä toiminta huomataan ajoissa. Fyysinen suunnittelu tukee myös tietoturvaa – esimerkiksi palvelinsalien rakenteissa voidaan käyttää häiriösuojattuja tiloja (Faradayn häkki -periaate estämään radiohäkkien vuotoja) tai varmennettuja lukitusratkaisuja palvelinkaapeille, jos käsitellään erittäin arkaluontoista dataa.

Varautuminen vikatilanteisiin ja hyökkäyksiin on olennainen osa turvallisuussuunnittelua. Tämä kattaa mm. varmuuskopiointi- ja palautusjärjestelmät: jo suunnitteluvaiheessa päätetään, rakennetaanko datakeskuksesta georedundantti (toinen etäsijainnissa oleva varakeskus) vai ainakin paikalliset varmuuskopiot ja runsaasti varakomponentteja hyllyyn kriittisten laitteiden nopeaksi vaihtamiseksi. Robustit backup- ja disaster recovery -prosessit täytyy tukea teknisesti: esimerkiksi varapalvelimet ja -yhteydet suunnitellaan niin, että jos yksi laiterivi tai verkon osa putoaa pois, toinen ottaa sen tehtävät automaattisesti. Samoin tietoturvaloukkauksen hallintasuunnitelmat (incident response) vaativat, että keskuksessa on paikat ja prosessit esimerkiksi haittaohjelmatartunnan saaneen serverin eristämiseksi (kytkimissä isolointiominaisuudet, etähallintaportit jne.).

Nykyään monet standardit ja säädökset määrittelevät vähimmäisvaatimuksia turvallisuudelle. Suunnitteluvaiheessa on noudatettava mm. paloturvallisuusmääräyksiä, tietosuojasäädöksiä (kuten GDPR) sekä esimerkiksi luokiteltava keskus ANSI/TIA-942 standardin mukaiseen Tier-luokkaan halutun toimintavarmuuden mukaan. Vaatimusten laiminlyönti voi johtaa käyttöönottolupien ongelmiin tai jopa sanktioihin, joten vaatimustenmukaisuus on itsessään yksi suunnittelun haastealue. Tähän on ratkaisuna ottaa asiantuntijat mukaan – esimerkiksi paloturva-asiantuntija, tietoturva-asiantuntija – jo suunnittelutiimiin alusta asti, jotta jokainen osa-alue tulee katetuksi standardien mukaisesti. Kuten aiemmin mainittiin, on äärimmäisen tärkeää, että arkkitehdit, LVI-, sähkö-, verkko-, palo- ja tietoturvasuunnittelijat kaikki tekevät yhteistyötä heti projektin alussa, koska miltei jokainen ratkaisu yhdessä osa-alueessa vaikuttaa toisiin. Integroimalla turvallisuusajattelu joka tasolle varmistetaan, että lopputuloksena on datakeskus, joka on turvallinen sekä fyysisesti että digitaalisten uhkien osalta koko elinkaarensa ajan.
Johtopäätökset ja ratkaisukäytännöt

Datakeskuksen suunnitteluvaihe sisältää lukuisia haastavia osa-alueita, jotka on hallittava yhtäaikaisesti. Kapasiteetin mitoitus, infrastruktuurin valinta, sijainnin määrittely, energiatehokkuuden maksimointi ja turvallisuuden varmistaminen ovat esimerkkejä keskeisistä haasteista, joihin kaikkiin liittyy omat riskinsä ja ratkaisukeinonsa. Oleellista on omaksua kokonaisvaltainen lähestymistapa: suunnittelua tulee ohjata tilaajan liiketoimintatavoitteet, tekniset vaatimukset ja elinkaaren aikaiset realiteetit yhdistäen ne yhdeksi toteutuskelpoiseksi suunnitelmaksi. Käytännössä tämä tarkoittaa eri alojen tiivistä yhteistyötä, suunnitelmien iterointia ja parhaiden käytäntöjen hyödyntämistä. Suunnitteluvaiheessa tehdyt päätökset vaikuttavat ratkaisevasti siihen, kuinka hyvin datakeskus toimii käyttöönottonsa jälkeen – onnistuuko se skaalautumaan kasvaviin tarpeisiin, pysyykö se energiatehokkaana, täyttääkö se turvallisuusvaatimukset ja kuinka kalliiksi sen ylläpito muodostuu pitkällä aikavälillä.

On rohkaisevaa todeta, että alalla on olemassa vakiintuneita ratkaisumalleja useimpiin haasteisiin. Kapasiteettisuunnittelussa modulaarisuus ja virtualisointi auttavat sopeutumaan epävarmuuksiin. Infrastruktuuripuolella redundantit, standardien mukaiset ratkaisut ja innovatiiviset jäähdytysmenetelmät pitävät huolen toiminnan jatkuvuudesta. Sijainnin osalta huolellinen analyysi varmistaa, että valittu paikka tukee datakeskuksen toiminnallisia ja ympäristötavoitteita. Energiatehokkuuteen on tartuttu uusin ideoin, kuten hukkalämmön hyödyntämisellä ja uusiutuvalla energialla, ja tietoturvassa sovelletaan “security by design” -periaatetta eli turvallisuus rakennetaan sisään arkkitehtuuriin alusta alkaen.

## Johtopäätökset [^1]
Datakeskushankkeen suunnitteluvaihe vaatii perusteellista paneutumista ja monialaista osaamista, mutta kun haasteet tunnistetaan ja niihin sovelletaan oikeita ratkaisuja, lopputuloksena on tehokas, luotettava ja kestävä datakeskus. Hyvin suunniteltu on puoliksi tehty – tämä pätee erityisesti datakeskuksiin, joissa suunnittelupöydän ratkaisuilla luodaan vankka perusta vuosikymmeniä kestävälle toiminnalle.

## Lähdeluettelo

1. GBC Engineers. *Data Center Sustainability Challenges in 2025: Key Issues & Solutions* (12 May 2025). Saatavilla: https://www.gbc-engineers.com/data-center-sustainability-2025

2. Sweco Finland. *Data centre – all services under one roof from feasibility study to commissioning*. Saatavilla: https://www.sweco.fi

3. Sweco Finland. *Varavoima- ja UPS-suunnittelun periaatteet*. (Julkaisusivu). Saatavilla: https://www.sweco.fi

4. GBC Engineers. *What Are the Real Challenges to Design a Data Center?* (19 May 2025). Saatavilla: https://www.gbc-engineers.com/real-challenges

5. Finnish Data Center Association. *Energy Waste – Waste Heat Reusage is a Great Potential in Finland* (n.d.). Saatavilla: https://fdca.fi

6. European Commission. *Commission adopts EU-wide scheme for rating sustainability of data centres* (15 Mar 2024). Saatavilla: https://commission.europa.eu/sustainability-datacenters

